Site:Location,
  Chicago Ohare Intl Ap_IL_USA Design_Conditions,
  41.98,      !Latitude
  -87.92,     !Longitude
  -6.0,     !Time Zone
  201.0;       !Elevation

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB,               !- Name
  1,                                                           !- Month
  21,                                                          !- Day of Month
  WinterDesignDay,                                             !- Day Type
  -20.0,                                                       !- Max Dry-Bulb Temp [C]
  0.0,                                                         !- Daily Dry-Bulb Temp Range [C]
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  -20.0,                                                       !- Wetbulb/Dewpoint at Max Dry-Bulb [C]
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range [deltaC]
  98934.0,                                                     !- Barometric Pressure [Pa]
  4.9,                                                         !- Wind Speed {m/s}
  270.0,                                                       !- Wind Direction [Degrees; N=0, S=180]
  No,                                                          !- Rain [Yes/No]
  No,                                                          !- Snow on ground [Yes/No]
  No,                                                          !- Daylight Savings Time Indicator
  ASHRAEClearSky,                                              !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  ,                                                            !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
  ,                                                            !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
  0.0;                                                         !- Clearness [0.0 to 1.2]



SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Htg 99% Condns DB,                 !- Name
  1,                                                           !- Month
  21,                                                          !- Day of Month
  WinterDesignDay,                                             !- Day Type
  -16.6,                                                       !- Max Dry-Bulb Temp [C]
  0.0,                                                         !- Daily Dry-Bulb Temp Range [C]
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  -16.6,                                                       !- Wetbulb/Dewpoint at Max Dry-Bulb [C]
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range [deltaC]
  98934.0,                                                     !- Barometric Pressure [Pa]
  4.9,                                                         !- Wind Speed {m/s}
  270.0,                                                       !- Wind Direction [Degrees; N=0, S=180]
  No,                                                          !- Rain [Yes/No]
  No,                                                          !- Snow on ground [Yes/No]
  No,                                                          !- Daylight Savings Time Indicator
  ASHRAEClearSky,                                              !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  ,                                                            !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
  ,                                                            !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
  0.0;                                                         !- Clearness [0.0 to 1.2]



SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB,       !- Name
  1,                                                           !- Month
  21,                                                          !- Day of Month
  WinterDesignDay,                                             !- Day Type
  -19.2,                                                       !- Max Dry-Bulb Temp [C]
  0.0,                                                         !- Daily Dry-Bulb Temp Range [C]
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Dewpoint,                                                    !- Humidity Condition Type
  -25.7,                                                       !- Wetbulb/Dewpoint at Max Dry-Bulb [C]
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range [deltaC]
  98934.0,                                                     !- Barometric Pressure [Pa]
  4.9,                                                         !- Wind Speed {m/s}
  270.0,                                                       !- Wind Direction [Degrees; N=0, S=180]
  No,                                                          !- Rain [Yes/No]
  No,                                                          !- Snow on ground [Yes/No]
  No,                                                          !- Daylight Savings Time Indicator
  ASHRAEClearSky,                                              !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  ,                                                            !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
  ,                                                            !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
  0.0;                                                         !- Clearness [0.0 to 1.2]



SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Hum_n 99% Condns DP=>MCDB,         !- Name
  1,                                                           !- Month
  21,                                                          !- Day of Month
  WinterDesignDay,                                             !- Day Type
  -15.7,                                                       !- Max Dry-Bulb Temp [C]
  0.0,                                                         !- Daily Dry-Bulb Temp Range [C]
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Dewpoint,                                                    !- Humidity Condition Type
  -22.1,                                                       !- Wetbulb/Dewpoint at Max Dry-Bulb [C]
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range [deltaC]
  98934.0,                                                     !- Barometric Pressure [Pa]
  4.9,                                                         !- Wind Speed {m/s}
  270.0,                                                       !- Wind Direction [Degrees; N=0, S=180]
  No,                                                          !- Rain [Yes/No]
  No,                                                          !- Snow on ground [Yes/No]
  No,                                                          !- Daylight Savings Time Indicator
  ASHRAEClearSky,                                              !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  ,                                                            !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
  ,                                                            !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
  0.0;                                                         !- Clearness [0.0 to 1.2]



SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB,    !- Name
  1,                                                           !- Month
  21,                                                          !- Day of Month
  WinterDesignDay,                                             !- Day Type
  -3.5,                                                        !- Max Dry-Bulb Temp [C]
  0.0,                                                         !- Daily Dry-Bulb Temp Range [C]
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  -3.5,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb [C]
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range [deltaC]
  98934.0,                                                     !- Barometric Pressure [Pa]
  12.4,                                                        !- Wind Speed {m/s}
  270.0,                                                       !- Wind Direction [Degrees; N=0, S=180]
  No,                                                          !- Rain [Yes/No]
  No,                                                          !- Snow on ground [Yes/No]
  No,                                                          !- Daylight Savings Time Indicator
  ASHRAEClearSky,                                              !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  ,                                                            !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
  ,                                                            !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
  0.0;                                                         !- Clearness [0.0 to 1.2]



SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Htg Wind 99% Condns WS=>MCDB,      !- Name
  1,                                                           !- Month
  21,                                                          !- Day of Month
  WinterDesignDay,                                             !- Day Type
  -3.2,                                                        !- Max Dry-Bulb Temp [C]
  0.0,                                                         !- Daily Dry-Bulb Temp Range [C]
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  -3.2,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb [C]
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range [deltaC]
  98934.0,                                                     !- Barometric Pressure [Pa]
  11.4,                                                        !- Wind Speed {m/s}
  270.0,                                                       !- Wind Direction [Degrees; N=0, S=180]
  No,                                                          !- Rain [Yes/No]
  No,                                                          !- Snow on ground [Yes/No]
  No,                                                          !- Daylight Savings Time Indicator
  ASHRAEClearSky,                                              !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  ,                                                            !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
  ,                                                            !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
  0.0;                                                         !- Clearness [0.0 to 1.2]



SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB,            !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  33.3,                                                        !- Max Dry-Bulb Temp [C]
  10.5,                                                        !- Daily Dry-Bulb Temp Range [C]
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  23.7,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb [C]
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range [deltaC]
  98934.0,                                                     !- Barometric Pressure [Pa]
  5.2,                                                         !- Wind Speed {m/s}
  230.0,                                                       !- Wind Direction [Degrees; N=0, S=180]
  No,                                                          !- Rain [Yes/No]
  No,                                                          !- Snow on ground [Yes/No]
  No,                                                          !- Daylight Savings Time Indicator
  ASHRAETau,                                                   !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.455,                                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
  2.05;                                                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)



SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg 1% Condns DB=>MWB,             !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  31.6,                                                        !- Max Dry-Bulb Temp [C]
  10.5,                                                        !- Daily Dry-Bulb Temp Range [C]
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  23.0,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb [C]
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range [deltaC]
  98934.0,                                                     !- Barometric Pressure [Pa]
  5.2,                                                         !- Wind Speed {m/s}
  230.0,                                                       !- Wind Direction [Degrees; N=0, S=180]
  No,                                                          !- Rain [Yes/No]
  No,                                                          !- Snow on ground [Yes/No]
  No,                                                          !- Daylight Savings Time Indicator
  ASHRAETau,                                                   !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.455,                                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
  2.05;                                                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)



SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg 2% Condns DB=>MWB,             !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  30.1,                                                        !- Max Dry-Bulb Temp [C]
  10.5,                                                        !- Daily Dry-Bulb Temp Range [C]
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  22.1,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb [C]
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range [deltaC]
  98934.0,                                                     !- Barometric Pressure [Pa]
  5.2,                                                         !- Wind Speed {m/s}
  230.0,                                                       !- Wind Direction [Degrees; N=0, S=180]
  No,                                                          !- Rain [Yes/No]
  No,                                                          !- Snow on ground [Yes/No]
  No,                                                          !- Daylight Savings Time Indicator
  ASHRAETau,                                                   !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.455,                                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
  2.05;                                                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)



SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg .4% Condns WB=>MDB,            !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  31.2,                                                        !- Max Dry-Bulb Temp [C]
  10.5,                                                        !- Daily Dry-Bulb Temp Range [C]
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  25.5,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb [C]
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range [deltaC]
  98934.0,                                                     !- Barometric Pressure [Pa]
  5.2,                                                         !- Wind Speed {m/s}
  230.0,                                                       !- Wind Direction [Degrees; N=0, S=180]
  No,                                                          !- Rain [Yes/No]
  No,                                                          !- Snow on ground [Yes/No]
  No,                                                          !- Daylight Savings Time Indicator
  ASHRAETau,                                                   !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.455,                                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
  2.05;                                                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)



SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg 1% Condns WB=>MDB,             !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  29.6,                                                        !- Max Dry-Bulb Temp [C]
  10.5,                                                        !- Daily Dry-Bulb Temp Range [C]
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  24.5,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb [C]
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range [deltaC]
  98934.0,                                                     !- Barometric Pressure [Pa]
  5.2,                                                         !- Wind Speed {m/s}
  230.0,                                                       !- Wind Direction [Degrees; N=0, S=180]
  No,                                                          !- Rain [Yes/No]
  No,                                                          !- Snow on ground [Yes/No]
  No,                                                          !- Daylight Savings Time Indicator
  ASHRAETau,                                                   !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.455,                                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
  2.05;                                                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)



SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg 2% Condns WB=>MDB,             !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  28.1,                                                        !- Max Dry-Bulb Temp [C]
  10.5,                                                        !- Daily Dry-Bulb Temp Range [C]
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  23.5,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb [C]
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range [deltaC]
  98934.0,                                                     !- Barometric Pressure [Pa]
  5.2,                                                         !- Wind Speed {m/s}
  230.0,                                                       !- Wind Direction [Degrees; N=0, S=180]
  No,                                                          !- Rain [Yes/No]
  No,                                                          !- Snow on ground [Yes/No]
  No,                                                          !- Daylight Savings Time Indicator
  ASHRAETau,                                                   !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.455,                                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
  2.05;                                                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)



SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg .4% Condns DP=>MDB,            !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  28.9,                                                        !- Max Dry-Bulb Temp [C]
  10.5,                                                        !- Daily Dry-Bulb Temp Range [C]
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Dewpoint,                                                    !- Humidity Condition Type
  23.8,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb [C]
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range [deltaC]
  98934.0,                                                     !- Barometric Pressure [Pa]
  5.2,                                                         !- Wind Speed {m/s}
  230.0,                                                       !- Wind Direction [Degrees; N=0, S=180]
  No,                                                          !- Rain [Yes/No]
  No,                                                          !- Snow on ground [Yes/No]
  No,                                                          !- Daylight Savings Time Indicator
  ASHRAETau,                                                   !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.455,                                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
  2.05;                                                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)



SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg 1% Condns DP=>MDB,             !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  27.7,                                                        !- Max Dry-Bulb Temp [C]
  10.5,                                                        !- Daily Dry-Bulb Temp Range [C]
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Dewpoint,                                                    !- Humidity Condition Type
  22.9,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb [C]
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range [deltaC]
  98934.0,                                                     !- Barometric Pressure [Pa]
  5.2,                                                         !- Wind Speed {m/s}
  230.0,                                                       !- Wind Direction [Degrees; N=0, S=180]
  No,                                                          !- Rain [Yes/No]
  No,                                                          !- Snow on ground [Yes/No]
  No,                                                          !- Daylight Savings Time Indicator
  ASHRAETau,                                                   !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.455,                                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
  2.05;                                                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)



SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg 2% Condns DP=>MDB,             !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  26.5,                                                        !- Max Dry-Bulb Temp [C]
  10.5,                                                        !- Daily Dry-Bulb Temp Range [C]
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Dewpoint,                                                    !- Humidity Condition Type
  21.9,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb [C]
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range [deltaC]
  98934.0,                                                     !- Barometric Pressure [Pa]
  5.2,                                                         !- Wind Speed {m/s}
  230.0,                                                       !- Wind Direction [Degrees; N=0, S=180]
  No,                                                          !- Rain [Yes/No]
  No,                                                          !- Snow on ground [Yes/No]
  No,                                                          !- Daylight Savings Time Indicator
  ASHRAETau,                                                   !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.455,                                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
  2.05;                                                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)



SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg .4% Condns Enth=>MDB,          !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  31.4,                                                        !- Max Dry-Bulb Temp [C]
  10.5,                                                        !- Daily Dry-Bulb Temp Range [C]
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Enthalpy,                                                    !- Humidity Condition Type
  ,                                                            !- Wetbulb/Dewpoint at Max Dry-Bulb [C]
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  79200.0,                                                     !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range [deltaC]
  98934.0,                                                     !- Barometric Pressure [Pa]
  5.2,                                                         !- Wind Speed {m/s}
  230.0,                                                       !- Wind Direction [Degrees; N=0, S=180]
  No,                                                          !- Rain [Yes/No]
  No,                                                          !- Snow on ground [Yes/No]
  No,                                                          !- Daylight Savings Time Indicator
  ASHRAETau,                                                   !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.455,                                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
  2.05;                                                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)



SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg 1% Condns Enth=>MDB,           !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  29.6,                                                        !- Max Dry-Bulb Temp [C]
  10.5,                                                        !- Daily Dry-Bulb Temp Range [C]
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Enthalpy,                                                    !- Humidity Condition Type
  ,                                                            !- Wetbulb/Dewpoint at Max Dry-Bulb [C]
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  75100.0,                                                     !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range [deltaC]
  98934.0,                                                     !- Barometric Pressure [Pa]
  5.2,                                                         !- Wind Speed {m/s}
  230.0,                                                       !- Wind Direction [Degrees; N=0, S=180]
  No,                                                          !- Rain [Yes/No]
  No,                                                          !- Snow on ground [Yes/No]
  No,                                                          !- Daylight Savings Time Indicator
  ASHRAETau,                                                   !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.455,                                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
  2.05;                                                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)



SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg 2% Condns Enth=>MDB,           !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  28.2,                                                        !- Max Dry-Bulb Temp [C]
  10.5,                                                        !- Daily Dry-Bulb Temp Range [C]
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Enthalpy,                                                    !- Humidity Condition Type
  ,                                                            !- Wetbulb/Dewpoint at Max Dry-Bulb [C]
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  70900.0,                                                     !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range [deltaC]
  98934.0,                                                     !- Barometric Pressure [Pa]
  5.2,                                                         !- Wind Speed {m/s}
  230.0,                                                       !- Wind Direction [Degrees; N=0, S=180]
  No,                                                          !- Rain [Yes/No]
  No,                                                          !- Snow on ground [Yes/No]
  No,                                                          !- Daylight Savings Time Indicator
  ASHRAETau,                                                   !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.455,                                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
  2.05;                                                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)



